# FM-58: Short-Circuits due to Breakdown in insulation

> **Combination**: 58 of 72
> **Mechanism**: Short-Circuits
> **Cause**: Breakdown in insulation
> **Frequency Basis**: Calendar
> **Typical Failure Pattern**: B (Age-related) — insulation degrades progressively with thermal aging, moisture ingress, and cumulative dielectric stress; breakdown follows an Arrhenius time-temperature relationship
> **ISO 14224 Failure Mechanism**: 4.1 Short circuiting
> **Weibull Guidance**: β typically 2.5–4.0 (wear-out), η 12,000–30,000 hours depending on insulation class, thermal environment, and contamination exposure

## Physical Degradation Process

Short-circuit failure due to insulation breakdown occurs when the dielectric strength of electrical insulation material degrades below the voltage gradient applied across it, allowing current to flow through an unintended low-resistance path between conductors at different potentials (phase-to-phase or phase-to-ground). Unlike open-circuit failures that interrupt current flow, short circuits create a sudden, massive increase in current limited only by source impedance — prospective fault currents in OCP MV systems can reach 25–40 kA.

The insulation degradation mechanism follows the Arrhenius thermal aging model: every 10°C rise above the insulation's rated thermal class approximately halves its service life. Degradation begins with molecular chain scission in polymer insulation (crosslinked polyethylene, epoxy, polyester), creating micro-voids. These voids become sites for partial discharge (PD) activity, where localized ionization of trapped gas generates ozone and nitric acid that further erode the insulation. Simultaneously, moisture ingress through micro-cracks reduces the dielectric strength by creating conductive surface paths. Contamination deposits (conductive dust, salt spray, chemical residues) on exposed insulation surfaces create tracking paths — carbonized channels that progressively extend across the insulation surface until they bridge conductors.

In OCP phosphate processing, insulation breakdown is accelerated by several site-specific factors: phosphate dust creates conductive surface deposits on motor windings and switchgear insulators (phosphate rock contains conductive mineral phases); coastal humidity at Jorf Lasfar and Safi facilities (relative humidity regularly >85%) promotes moisture ingress and surface condensation on insulation; high ambient temperatures near dryers and calcination kilns (40–60°C) push motor winding temperatures into accelerated aging zones; and harmonic voltages generated by VFD-driven slurry pumps impose repetitive voltage spikes on motor winding insulation that exceed the peak sinusoidal voltage by 2–3x (dV/dt stress).

## Detectable Symptoms (P Condition)

- Decreasing insulation resistance trend (megger readings declining >10% year-over-year per IEEE 43)
- Partial discharge activity >100 pC detectable by ultrasonic sensors, TEV sensors, or online PD monitors per IEC 60270
- Increasing dissipation factor (tan δ) >0.05 or >2x initial baseline value per IEEE 286
- Ozone smell near electrical enclosures indicating corona/partial discharge activity
- Discoloration, carbon tracking, or tree-pattern marks visible on insulation surfaces during inspection
- Elevated temperature at connection points or along winding slots (thermography ΔT >10°C above similar phase)
- Dissolved gas analysis showing acetylene (C₂H₂) >1 ppm in oil-filled transformers per IEEE C57.104
- Surge comparison test showing >10% waveform deviation between phases per IEEE 522

## Applicable Equipment & Components

| Equipment Class (ISO 14224) | OCP Equipment Examples | Susceptible Maintainable Items |
|---|---|---|
| Electric motors (EM) | ET-SAG-MILL drive (CL-MOTOR-HV), ET-BALL-MILL drive, ET-CRUSHER drive, ET-COMPRESSOR drive | Stator winding insulation, phase-to-phase barriers, slot liners, end-turn bracing |
| Power transformers (PT) | Substation transformers at beneficiation plants, furnace transformers | Winding insulation (paper/oil), bushings, tap changer insulation, lead exits |
| Switchgear (SG) | MV switchgear (6.6/11 kV) feeding mill motors, MCC panels | Bus bar insulators, cable terminations, vacuum interrupter chambers, CT insulation |
| Power cables and terminations (PC) | MV XLPE cables to mill motors, LV feeder cables, bus duct | Cable insulation (XLPE/EPR), terminations, joints/splices, stress cones |
| Electric generators (EG) | Emergency diesel generators, cogeneration turbine generators | Stator winding insulation, rotor winding insulation, exciter insulation |
| Frequency converters (FC) | VFDs on ET-SLURRY-PUMP, ET-BELT-CONVEYOR drives | DC link capacitors, output filter insulation, power semiconductor modules |
| Heating equipment (HT) | Electric trace heating on slurry lines, immersion heaters | Heater element insulation, terminal seals, MgO compaction |

## Recommended Detection & Monitoring

| CBM Category (Moubray) | Technique | Typical P-F Interval | Reference Standard |
|---|---|---|---|
| Electrical Effects | Insulation resistance testing (megger) | 6–12 months | IEEE 43, IEC 60085 |
| Electrical Effects | Partial discharge monitoring (online or offline) | 2–6 months | IEC 60270, IEEE 1434 |
| Electrical Effects | Dissipation factor / tan δ testing | 6–12 months | IEEE 286, IEC 60034-27 |
| Electrical Effects | Surge comparison testing | 6–12 months | IEEE 522 |
| Temperature Effects | Thermography of connections and windings | 1–3 months | NETA MTS, ISO 18434-1 |
| Chemical Effects | Dissolved gas analysis (oil-filled transformers) | 3–6 months | IEEE C57.104, IEC 60599 |
| Human Senses | Visual inspection for tracking, discoloration, ozone smell | 1–4 weeks | NFPA 70B, IEC 60364-6 |

## Maintenance Strategy Guidance

### Condition-Based (preferred)

- **Primary task**: `Measure insulation resistance on Motor Winding [{tag}]`
- **Acceptable limits**: Insulation resistance ≥100 MΩ for new windings; investigate if value drops <50% of initial commissioning value per IEEE 43. Polarization index (PI) ≥2.0. Dissipation factor (tan δ) ≤0.05 per IEEE 286.
- **Conditional comments**: If resistance 50–100 MΩ and declining: increase monitoring frequency to quarterly, schedule offline PD test at next outage. If resistance <50 MΩ or PI <1.5: schedule rewinding/replacement within 30 days. If resistance <1 MΩ/kV rated voltage: do NOT energize — immediate replacement required. If PD >500 pC: de-energize at first opportunity, inspect winding.

### Fixed-Time (for age-related pattern B)

- **Task**: `Replace cable terminations on Motor [{tag}]`
- **Interval basis**: Based on insulation class thermal life rating at actual operating temperature: Class B (130°C) ≈ 25 years, Class F (155°C) ≈ 20 years, Class H (180°C) ≈ 15 years at rated temperature. Reduce by 30–40% for coastal OCP facilities (Jorf Lasfar, Safi) due to humidity and salt spray. MV cable joints/terminations: 15–20 years per IEEE 404.

### Run-to-Failure (applicability criteria)

- **Applicability**: Acceptable ONLY for non-critical, redundant circuits where the short-circuit protective device (breaker/fuse) will clear the fault before cascading damage and where no safety consequence exists. NEVER acceptable for HV/MV motor main drives (SAG mills, ball mills, crushers) — a short-circuit fault in these can cause winding fire, switchgear arc flash, and extended production loss.

---

*Cross-references: [RCM2 Moubray Ch.8 — On-Condition Tasks, Electrical Effects], [ISO 14224 Table B.2 — 4.1 Short circuiting], [REF-01 §3.5 — CB strategy with calendar basis]*
